{
 "ampacity_iec_b524_pvc_3loaded": {
  "card": "EL-IEC-B524",
  "unit": "A",
  "ref_ambient_c": 30,
  "conductor_c": 70,
  "methods": [
   "A1",
   "A2",
   "B1",
   "B2",
   "C",
   "D1",
   "D2"
  ],
  "rows": {
   "Cu": {
    "1.5": {
     "A1": 13.5,
     "A2": 13.0,
     "B1": 15.5,
     "B2": 15.0,
     "C": 17.5,
     "D1": 18.0,
     "D2": 19.0
    },
    "2.5": {
     "A1": 18.0,
     "A2": 17.5,
     "B1": 21.0,
     "B2": 20.0,
     "C": 24.0,
     "D1": 24.0,
     "D2": 24.0
    },
    "4": {
     "A1": 24.0,
     "A2": 23.0,
     "B1": 28.0,
     "B2": 27.0,
     "C": 32.0,
     "D1": 30.0,
     "D2": 33.0
    },
    "6": {
     "A1": 31.0,
     "A2": 29.0,
     "B1": 36.0,
     "B2": 34.0,
     "C": 41.0,
     "D1": 38.0,
     "D2": 41.0
    },
    "10": {
     "A1": 42.0,
     "A2": 39.0,
     "B1": 50.0,
     "B2": 46.0,
     "C": 57.0,
     "D1": 50.0,
     "D2": 54.0
    },
    "16": {
     "A1": 56.0,
     "A2": 52.0,
     "B1": 68.0,
     "B2": 62.0,
     "C": 76.0,
     "D1": 64.0,
     "D2": 70.0
    },
    "25": {
     "A1": 73.0,
     "A2": 68.0,
     "B1": 89.0,
     "B2": 80.0,
     "C": 96.0,
     "D1": 82.0,
     "D2": 92.0
    },
    "35": {
     "A1": 89.0,
     "A2": 83.0,
     "B1": 110.0,
     "B2": 99.0,
     "C": 119.0,
     "D1": 98.0,
     "D2": 110.0
    },
    "50": {
     "A1": 108.0,
     "A2": 99.0,
     "B1": 134.0,
     "B2": 118.0,
     "C": 144.0,
     "D1": 116.0,
     "D2": 130.0
    },
    "70": {
     "A1": 136.0,
     "A2": 125.0,
     "B1": 171.0,
     "B2": 149.0,
     "C": 184.0,
     "D1": 143.0,
     "D2": 162.0
    },
    "95": {
     "A1": 164.0,
     "A2": 150.0,
     "B1": 207.0,
     "B2": 179.0,
     "C": 223.0,
     "D1": 169.0,
     "D2": 193.0
    },
    "120": {
     "A1": 188.0,
     "A2": 172.0,
     "B1": 239.0,
     "B2": 206.0,
     "C": 259.0,
     "D1": 192.0,
     "D2": 220.0
    },
    "150": {
     "A1": 216.0,
     "A2": 196.0,
     "B1": 262.0,
     "B2": 225.0,
     "C": 299.0,
     "D1": 217.0,
     "D2": 246.0
    },
    "185": {
     "A1": 245.0,
     "A2": 223.0,
     "B1": 296.0,
     "B2": 255.0,
     "C": 341.0,
     "D1": 243.0,
     "D2": 278.0
    },
    "240": {
     "A1": 286.0,
     "A2": 261.0,
     "B1": 346.0,
     "B2": 297.0,
     "C": 403.0,
     "D1": 280.0,
     "D2": 320.0
    },
    "300": {
     "A1": 328.0,
     "A2": 298.0,
     "B1": 394.0,
     "B2": 339.0,
     "C": 464.0,
     "D1": 316.0,
     "D2": 359.0
    }
   },
   "Al": {
    "2.5": {
     "A1": 14.0,
     "A2": 13.5,
     "B1": 16.5,
     "B2": 15.5,
     "C": 18.5,
     "D1": 18.5,
     "D2": null
    },
    "4": {
     "A1": 18.5,
     "A2": 17.5,
     "B1": 22.0,
     "B2": 21.0,
     "C": 25.0,
     "D1": 24.0,
     "D2": null
    },
    "6": {
     "A1": 24.0,
     "A2": 23.0,
     "B1": 28.0,
     "B2": 27.0,
     "C": 32.0,
     "D1": 30.0,
     "D2": null
    },
    "10": {
     "A1": 32.0,
     "A2": 31.0,
     "B1": 39.0,
     "B2": 36.0,
     "C": 44.0,
     "D1": 39.0,
     "D2": null
    },
    "16": {
     "A1": 43.0,
     "A2": 41.0,
     "B1": 53.0,
     "B2": 48.0,
     "C": 59.0,
     "D1": 50.0,
     "D2": 53.0
    },
    "25": {
     "A1": 57.0,
     "A2": 53.0,
     "B1": 70.0,
     "B2": 62.0,
     "C": 73.0,
     "D1": 64.0,
     "D2": 69.0
    },
    "35": {
     "A1": 70.0,
     "A2": 65.0,
     "B1": 86.0,
     "B2": 77.0,
     "C": 90.0,
     "D1": 77.0,
     "D2": 83.0
    },
    "50": {
     "A1": 84.0,
     "A2": 78.0,
     "B1": 104.0,
     "B2": 92.0,
     "C": 110.0,
     "D1": 91.0,
     "D2": 99.0
    },
    "70": {
     "A1": 107.0,
     "A2": 98.0,
     "B1": 133.0,
     "B2": 116.0,
     "C": 140.0,
     "D1": 112.0,
     "D2": 122.0
    },
    "95": {
     "A1": 129.0,
     "A2": 118.0,
     "B1": 161.0,
     "B2": 139.0,
     "C": 170.0,
     "D1": 132.0,
     "D2": 148.0
    },
    "120": {
     "A1": 149.0,
     "A2": 135.0,
     "B1": 186.0,
     "B2": 160.0,
     "C": 197.0,
     "D1": 150.0,
     "D2": 169.0
    },
    "150": {
     "A1": 170.0,
     "A2": 155.0,
     "B1": 204.0,
     "B2": 176.0,
     "C": 227.0,
     "D1": 169.0,
     "D2": 189.0
    },
    "185": {
     "A1": 194.0,
     "A2": 176.0,
     "B1": 230.0,
     "B2": 199.0,
     "C": 259.0,
     "D1": 190.0,
     "D2": 214.0
    },
    "240": {
     "A1": 227.0,
     "A2": 207.0,
     "B1": 269.0,
     "B2": 232.0,
     "C": 305.0,
     "D1": 218.0,
     "D2": 250.0
    },
    "300": {
     "A1": 261.0,
     "A2": 237.0,
     "B1": 306.0,
     "B2": 265.0,
     "C": 351.0,
     "D1": 247.0,
     "D2": 282.0
    }
   }
  }
 },
 "ampacity_iec_c521_simplified_cu_F_3pvc": {
  "card": "EL-IEC-C521",
  "unit": "A",
  "note": "value column 7 (1-based) mapped to F/3 PVC by the source header; A1/A2 not used",
  "column": 7,
  "rows": {
   "1.5": 19.5,
   "2.5": 27.0,
   "4": 36.0,
   "6": 46.0,
   "10": 63.0,
   "16": 85.0,
   "25": 110.0,
   "35": 137.0,
   "50": 167.0,
   "70": 213.0,
   "95": 258.0,
   "120": 299.0,
   "150": 344.0,
   "185": 392.0,
   "240": 461.0
  }
 },
 "ampacity_iec_c521_simplified_cu_columns": {
  "card": "EL-IEC-C521",
  "unit": "A",
  "rows": {
   "1.5": [
    13.0,
    13.5,
    14.5,
    15.5,
    17.0,
    18.5,
    19.5,
    22.0,
    23.0,
    24.0,
    26.0,
    null
   ],
   "2.5": [
    17.5,
    18.0,
    19.5,
    21.0,
    23.0,
    25.0,
    27.0,
    30.0,
    31.0,
    33.0,
    36.0,
    null
   ],
   "4": [
    23.0,
    24.0,
    26.0,
    28.0,
    31.0,
    34.0,
    36.0,
    40.0,
    42.0,
    45.0,
    49.0,
    null
   ],
   "6": [
    29.0,
    31.0,
    34.0,
    36.0,
    40.0,
    43.0,
    46.0,
    51.0,
    54.0,
    58.0,
    63.0,
    null
   ],
   "10": [
    39.0,
    42.0,
    46.0,
    50.0,
    54.0,
    60.0,
    63.0,
    70.0,
    75.0,
    80.0,
    86.0,
    null
   ],
   "16": [
    52.0,
    56.0,
    61.0,
    68.0,
    73.0,
    80.0,
    85.0,
    94.0,
    100.0,
    107.0,
    115.0,
    null
   ],
   "25": [
    68.0,
    73.0,
    80.0,
    89.0,
    95.0,
    101.0,
    110.0,
    119.0,
    127.0,
    135.0,
    149.0,
    161.0
   ],
   "35": [
    null,
    null,
    null,
    110.0,
    117.0,
    126.0,
    137.0,
    147.0,
    158.0,
    169.0,
    185.0,
    200.0
   ],
   "50": [
    null,
    null,
    null,
    134.0,
    141.0,
    153.0,
    167.0,
    179.0,
    192.0,
    207.0,
    225.0,
    242.0
   ],
   "70": [
    null,
    null,
    null,
    171.0,
    179.0,
    196.0,
    213.0,
    229.0,
    246.0,
    268.0,
    289.0,
    310.0
   ],
   "95": [
    null,
    null,
    null,
    207.0,
    216.0,
    238.0,
    258.0,
    278.0,
    298.0,
    328.0,
    352.0,
    377.0
   ],
   "120": [
    null,
    null,
    null,
    239.0,
    249.0,
    276.0,
    299.0,
    322.0,
    346.0,
    382.0,
    410.0,
    437.0
   ],
   "150": [
    null,
    null,
    null,
    null,
    285.0,
    318.0,
    344.0,
    371.0,
    395.0,
    441.0,
    473.0,
    504.0
   ],
   "185": [
    null,
    null,
    null,
    null,
    324.0,
    362.0,
    392.0,
    424.0,
    450.0,
    506.0,
    542.0,
    575.0
   ],
   "240": [
    null,
    null,
    null,
    null,
    380.0,
    424.0,
    461.0,
    500.0,
    538.0,
    599.0,
    641.0,
    679.0
   ]
  },
  "column_labels_by_header": {
   "B2:3PVC": 3,
   "B1:3PVC": 4,
   "C:3PVC": 5,
   "E:3PVC": 6,
   "F:3PVC": 7
  },
  "note": "labels as in the source header row; columns shared by several labels are merged values; use only for reproduction of the source worked example"
 },
 "voltage_drop_g30_v_per_a_km_cu": {
  "card": "EL-EIG-G30-VD",
  "unit": "V/A/km",
  "rows": {
   "1.5": {
    "sp_motor_08": 25.4,
    "sp_motor_start_035": 11.2,
    "sp_light_1": 32.0,
    "tp_motor_08": 22.0,
    "tp_motor_start_035": 9.7,
    "tp_light_1": 27.0
   },
   "2.5": {
    "sp_motor_08": 15.3,
    "sp_motor_start_035": 6.8,
    "sp_light_1": 19.0,
    "tp_motor_08": 13.2,
    "tp_motor_start_035": 5.9,
    "tp_light_1": 16.0
   },
   "4": {
    "sp_motor_08": 9.6,
    "sp_motor_start_035": 4.3,
    "sp_light_1": 11.9,
    "tp_motor_08": 8.3,
    "tp_motor_start_035": 3.7,
    "tp_light_1": 10.3
   },
   "6": {
    "sp_motor_08": 6.4,
    "sp_motor_start_035": 2.9,
    "sp_light_1": 7.9,
    "tp_motor_08": 5.6,
    "tp_motor_start_035": 2.5,
    "tp_light_1": 6.8
   },
   "10": {
    "sp_motor_08": 3.9,
    "sp_motor_start_035": 1.8,
    "sp_light_1": 4.7,
    "tp_motor_08": 3.4,
    "tp_motor_start_035": 1.6,
    "tp_light_1": 4.1
   },
   "16": {
    "sp_motor_08": 2.5,
    "sp_motor_start_035": 1.2,
    "sp_light_1": 3.0,
    "tp_motor_08": 2.1,
    "tp_motor_start_035": 1.0,
    "tp_light_1": 2.6
   },
   "25": {
    "sp_motor_08": 1.6,
    "sp_motor_start_035": 0.81,
    "sp_light_1": 1.9,
    "tp_motor_08": 1.4,
    "tp_motor_start_035": 0.7,
    "tp_light_1": 1.6
   },
   "35": {
    "sp_motor_08": 1.18,
    "sp_motor_start_035": 0.62,
    "sp_light_1": 1.35,
    "tp_motor_08": 1.0,
    "tp_motor_start_035": 0.54,
    "tp_light_1": 1.2
   },
   "50": {
    "sp_motor_08": 0.89,
    "sp_motor_start_035": 0.5,
    "sp_light_1": 1.0,
    "tp_motor_08": 0.77,
    "tp_motor_start_035": 0.43,
    "tp_light_1": 0.86
   },
   "70": {
    "sp_motor_08": 0.64,
    "sp_motor_start_035": 0.39,
    "sp_light_1": 0.68,
    "tp_motor_08": 0.55,
    "tp_motor_start_035": 0.34,
    "tp_light_1": 0.59
   },
   "95": {
    "sp_motor_08": 0.5,
    "sp_motor_start_035": 0.32,
    "sp_light_1": 0.5,
    "tp_motor_08": 0.43,
    "tp_motor_start_035": 0.28,
    "tp_light_1": 0.43
   },
   "120": {
    "sp_motor_08": 0.41,
    "sp_motor_start_035": 0.29,
    "sp_light_1": 0.4,
    "tp_motor_08": 0.36,
    "tp_motor_start_035": 0.25,
    "tp_light_1": 0.34
   },
   "150": {
    "sp_motor_08": 0.35,
    "sp_motor_start_035": 0.26,
    "sp_light_1": 0.32,
    "tp_motor_08": 0.3,
    "tp_motor_start_035": 0.23,
    "tp_light_1": 0.27
   },
   "185": {
    "sp_motor_08": 0.3,
    "sp_motor_start_035": 0.24,
    "sp_light_1": 0.26,
    "tp_motor_08": 0.26,
    "tp_motor_start_035": 0.21,
    "tp_light_1": 0.22
   },
   "240": {
    "sp_motor_08": 0.25,
    "sp_motor_start_035": 0.22,
    "sp_light_1": 0.2,
    "tp_motor_08": 0.22,
    "tp_motor_start_035": 0.19,
    "tp_light_1": 0.17
   },
   "300": {
    "sp_motor_08": 0.22,
    "sp_motor_start_035": 0.21,
    "sp_light_1": 0.16,
    "tp_motor_08": 0.19,
    "tp_motor_start_035": 0.18,
    "tp_light_1": 0.14
   }
  }
 },
 "bs7671_1992_whitfield_t46_single_core_pvc": {
  "card": "EL-WHIT-T47",
  "columns": [
   "in_insulation_2",
   "in_insulation_34",
   "conduit_wall_2",
   "conduit_wall_34",
   "clipped_2",
   "clipped_34",
   "vd_2_mv_a_m",
   "vd_34_mv_a_m"
  ],
  "note": "source prints 2.5 mm2 2-cable vd as '18..0' (typo); 18.0 used, agrees with Table 4.7",
  "rows": {
   "1.0": [
    11.0,
    10.5,
    13.5,
    12.0,
    15.5,
    14.0,
    44.0,
    38.0
   ],
   "1.5": [
    14.5,
    13.5,
    17.5,
    15.5,
    20.0,
    18.0,
    29.0,
    25.0
   ],
   "2.5": [
    19.5,
    18.0,
    24.0,
    21.0,
    27.0,
    25.0,
    18.0,
    15.0
   ],
   "4.0": [
    26.0,
    24.0,
    32.0,
    28.0,
    37.0,
    33.0,
    11.0,
    9.5
   ],
   "6.0": [
    34.0,
    31.0,
    41.0,
    36.0,
    47.0,
    43.0,
    7.3,
    6.4
   ],
   "10.0": [
    46.0,
    42.0,
    57.0,
    50.0,
    65.0,
    59.0,
    4.4,
    3.8
   ],
   "16.0": [
    61.0,
    56.0,
    76.0,
    68.0,
    87.0,
    79.0,
    2.8,
    2.4
   ]
  }
 },
 "bs7671_1992_whitfield_t47_multicore_pvc": {
  "card": "EL-WHIT-T47",
  "columns": [
   "in_insulation_2",
   "in_insulation_34",
   "conduit_wall_2",
   "conduit_wall_34",
   "clipped_2",
   "clipped_34",
   "vd_2_mv_a_m",
   "vd_34_mv_a_m"
  ],
  "rows": {
   "1.0": [
    11.0,
    10.0,
    13.0,
    11.5,
    15.0,
    13.5,
    44.0,
    38.0
   ],
   "1.5": [
    14.0,
    13.0,
    16.5,
    15.0,
    19.5,
    17.5,
    29.0,
    25.0
   ],
   "2.5": [
    18.5,
    17.5,
    23.0,
    20.0,
    27.0,
    24.0,
    18.0,
    15.0
   ],
   "4.0": [
    25.0,
    23.0,
    30.0,
    27.0,
    36.0,
    32.0,
    11.0,
    9.5
   ],
   "6.0": [
    32.0,
    29.0,
    38.0,
    34.0,
    46.0,
    41.0,
    7.3,
    6.4
   ],
   "10.0": [
    43.0,
    39.0,
    52.0,
    46.0,
    63.0,
    57.0,
    4.4,
    3.8
   ],
   "16.0": [
    57.0,
    52.0,
    69.0,
    62.0,
    85.0,
    76.0,
    2.8,
    2.4
   ]
  }
 },
 "ca_air_iec_b5214": {
  "card": "EL-IEC-B5214-CA",
  "unit": "factor",
  "rows": {
   "10": [
    1.22,
    1.15
   ],
   "15": [
    1.17,
    1.12
   ],
   "20": [
    1.12,
    1.08
   ],
   "25": [
    1.06,
    1.04
   ],
   "30": [
    1.0,
    1.0
   ],
   "35": [
    0.94,
    0.96
   ],
   "40": [
    0.87,
    0.91
   ],
   "45": [
    0.79,
    0.87
   ],
   "50": [
    0.71,
    0.82
   ],
   "55": [
    0.61,
    0.76
   ],
   "60": [
    0.5,
    0.71
   ],
   "65": [
    null,
    0.65
   ],
   "70": [
    null,
    0.58
   ],
   "75": [
    null,
    0.5
   ],
   "80": [
    null,
    0.41
   ]
  },
  "columns": [
   "PVC",
   "XLPE_EPR"
  ],
  "note": "None = the source prints '-' (no rating at that ambient)"
 },
 "cg_iec_b5217_bunched": {
  "card": "EL-IEC-B5217-CG",
  "rows": {
   "1": 1.0,
   "2": 0.8,
   "3": 0.7,
   "4": 0.65,
   "5": 0.6,
   "6": 0.57,
   "7": 0.54,
   "8": 0.52,
   "9": 0.5,
   "12": 0.45,
   "16": 0.41,
   "20": 0.38
  }
 },
 "ci_whitfield_t45": {
  "card": "EL-WHIT-T45-CI",
  "rows": {
   "50": 0.89,
   "100": 0.81,
   "200": 0.68,
   "400": 0.55,
   "500": 0.5
  },
  "note": "mm in insulation; 500 or more: 0.5; cables up to 10 mm2"
 },
 "diversity_whitfield_t62": {
  "card": "EL-WHIT-T62-DIV",
  "note": "ranked: weights for largest X, second Y, remainder Z; total_pct: share of summed current; ac/ev from EIG Fig A14 (ks 1)",
  "premises": {
   "household": {
    "lighting": {
     "kind": "total_pct",
     "p": 0.66
    },
    "heating_power": {
     "kind": "first_plus",
     "first": 10,
     "rest": 0.5
    },
    "cooker": {
     "kind": "cooker",
     "first": 10,
     "rest": 0.3,
     "socket_a": 5
    },
    "inst_wh": {
     "kind": "ranked",
     "w": [
      1,
      1,
      0.25
     ]
    },
    "thermo_wh": {
     "kind": "total_pct",
     "p": 1.0
    },
    "standard": {
     "kind": "ranked",
     "w": [
      1,
      0.4,
      0.4
     ]
    },
    "sockets": {
     "kind": "ranked",
     "w": [
      1,
      0.4,
      0.4
     ]
    },
    "ac": {
     "kind": "total_pct",
     "p": 1.0
    },
    "ev": {
     "kind": "total_pct",
     "p": 1.0
    }
   },
   "shop": {
    "lighting": {
     "kind": "total_pct",
     "p": 0.9
    },
    "heating_power": {
     "kind": "ranked",
     "w": [
      1,
      0.75,
      0.75
     ]
    },
    "cooker": {
     "kind": "ranked",
     "w": [
      1,
      0.8,
      0.6
     ]
    },
    "motors": {
     "kind": "ranked",
     "w": [
      1,
      0.8,
      0.6
     ]
    },
    "inst_wh": {
     "kind": "ranked",
     "w": [
      1,
      1,
      0.25
     ]
    },
    "thermo_wh": {
     "kind": "total_pct",
     "p": 1.0
    },
    "standard": {
     "kind": "ranked",
     "w": [
      1,
      0.5,
      0.5
     ]
    },
    "sockets": {
     "kind": "ranked",
     "w": [
      1,
      0.75,
      0.75
     ]
    },
    "ac": {
     "kind": "total_pct",
     "p": 1.0
    },
    "ev": {
     "kind": "total_pct",
     "p": 1.0
    }
   },
   "hotel": {
    "lighting": {
     "kind": "total_pct",
     "p": 0.75
    },
    "heating_power": {
     "kind": "ranked",
     "w": [
      1,
      0.8,
      0.6
     ]
    },
    "cooker": {
     "kind": "ranked",
     "w": [
      1,
      0.8,
      0.6
     ]
    },
    "motors": {
     "kind": "ranked",
     "w": [
      1,
      0.5,
      0.5
     ]
    },
    "inst_wh": {
     "kind": "ranked",
     "w": [
      1,
      1,
      0.25
     ]
    },
    "thermo_wh": {
     "kind": "total_pct",
     "p": 1.0
    },
    "standard": {
     "kind": "ranked",
     "w": [
      1,
      0.5,
      0.5
     ]
    },
    "sockets": {
     "kind": "ranked",
     "w": [
      1,
      0.75,
      0.4
     ]
    },
    "ac": {
     "kind": "total_pct",
     "p": 1.0
    },
    "ev": {
     "kind": "total_pct",
     "p": 1.0
    }
   }
  }
 },
 "diversity_eig_a11_apartments": {
  "card": "EL-EIG-A11-DIV",
  "rows": [
   [
    2,
    4,
    1.0
   ],
   [
    5,
    9,
    0.78
   ],
   [
    10,
    14,
    0.63
   ],
   [
    15,
    19,
    0.53
   ],
   [
    20,
    24,
    0.49
   ],
   [
    25,
    29,
    0.46
   ],
   [
    30,
    34,
    0.44
   ],
   [
    35,
    39,
    0.42
   ],
   [
    40,
    49,
    0.41
   ],
   [
    50,
    1000000,
    0.38
   ]
  ]
 },
 "disconnection_s": {
  "card_tn": "EL-IEC-4-41-TN-F19",
  "card_tt": "EL-IEC-4-41-TT-F13",
  "rows": [
   {
    "uo_gt": 50,
    "uo_le": 120,
    "tn": 0.8,
    "tt": 0.3
   },
   {
    "uo_gt": 120,
    "uo_le": 230,
    "tn": 0.4,
    "tt": 0.2
   },
   {
    "uo_gt": 230,
    "uo_le": 400,
    "tn": 0.2,
    "tt": 0.07
   },
   {
    "uo_gt": 400,
    "uo_le": 1000000000.0,
    "tn": 0.1,
    "tt": 0.04
   }
  ],
  "other_circuits_s": {
   "tn": 5.0,
   "tt": 1.0
  }
 },
 "mcb_magnetic_multiple_iec60898": {
  "card": "EL-EIG-H28-CURVES",
  "rows": {
   "B": [
    3,
    5
   ],
   "C": [
    5,
    10
   ],
   "D": [
    10,
    20
   ]
  }
 },
 "rcd_max_time_s_domestic_instantaneous": {
  "card": "EL-IEC-RCD-TIMES-F14",
  "rows": {
   "1": 0.3,
   "2": 0.15,
   "5": 0.04
  }
 },
 "tt_ra_max_ohm": {
  "card": "EL-IEC-TT-RA",
  "rows": {
   "3000": 16,
   "1000": 50,
   "500": 100,
   "300": 166,
   "30": 1666
  },
  "unit": "idn_ma -> RA ohm at 50 V"
 },
 "voltage_drop_limits_pct": {
  "card": "EL-IEC-G521-VDLIM",
  "lighting": 3.0,
  "other": 5.0
 },
 "breaker_ladder_a": {
  "card": "EL-POL-BREAKERS",
  "rows": [
   6,
   10,
   16,
   20,
   25,
   32,
   40,
   50,
   63,
   80,
   100,
   125,
   160,
   200,
   250,
   315,
   400,
   500,
   630,
   800,
   1000
  ]
 },
 "csa_ladder_mm2": [
  1.5,
  2.5,
  4,
  6,
  10,
  16,
  25,
  35,
  50,
  70,
  95,
  120,
  150,
  185,
  240,
  300
 ]
}