# Board schedule DB-GF (TT, 220 V, 3-phase)

| way | circuit | phase | description | device | ib_a | cable | length_m | iz_a | vd_total_pct |
|---|---|---|---|---|---|---|---|---|---|
| 1 | DB-GF/D1 | L1 | ac AC-LIV | RCBO 16 A C 30 mA Type A | 11.11 | 2C+E 2.5 mm2 PVC | 7.0 | 16.1 | 1.23 |
| 2 | DB-GF/D3 | L1 | cooker COOKER | RCBO 40 A B 30 mA Type A | 36.36 | 2C+E 10 mm2 PVC | 8.9 | 52.0 | 1.24 |
| 3 | DB-GF/D4 | L1 | washer WASHER | RCBO 10 A B 30 mA Type A | 10.0 | 2C+E 2.5 mm2 PVC | 8.9 | 16.1 | 1.33 |
| 4 | DB-GF/L2 | L1 | Lighting KIT | RCBO 6 A B 30 mA Type A | 0.69 | 2C+E 1.5 mm2 PVC | 8.9 | 6.5 | 0.68 |
| 5 | DB-GF/D2 | L2 | ac AC-BED | RCBO 10 A C 30 mA Type A | 8.08 | 2C+E 2.5 mm2 PVC | 7.0 | 16.1 | 1.06 |
| 6 | DB-GF/D6 | L2 | water_heater WH-BATH | RCBO 16 A B 30 mA Type A | 13.64 | 2C+E 2.5 mm2 PVC | 6.9 | 16.1 | 1.37 |
| 7 | DB-GF/L3 | L2 | Lighting BED | RCBO 6 A B 30 mA Type A | 0.44 | 2C+E 1.5 mm2 PVC | 7.0 | 6.5 | 0.64 |
| 8 | DB-GF/S2 | L2 | Worktop sockets KIT | RCBO 20 A B 30 mA Type A | 20.0 | 2C+E 4 mm2 PVC | 8.9 | 21.0 | 1.49 |
| 9 | DB-GF/S4 | L2 | Sockets BED | RCBO 16 A B 30 mA Type A | 16.0 | 2C+E 2.5 mm2 PVC | 7.0 | 16.1 | 1.51 |
| 10 | DB-GF/D5 | L3 | dishwasher DISHW | RCBO 10 A B 30 mA Type A | 9.09 | 2C+E 2.5 mm2 PVC | 8.9 | 16.1 | 1.26 |
| 11 | DB-GF/L1 | L3 | Lighting LIV | RCBO 6 A B 30 mA Type A | 0.95 | 2C+E 1.5 mm2 PVC | 7.0 | 6.5 | 0.69 |
| 12 | DB-GF/L4 | L3 | Lighting BATH | RCBO 6 A B 30 mA Type A | 0.2 | 2C+E 1.5 mm2 PVC | 6.9 | 6.5 | 0.62 |
| 13 | DB-GF/S1 | L3 | Sockets LIV | RCBO 16 A B 30 mA Type A | 16.0 | 2C+E 2.5 mm2 PVC | 7.0 | 16.1 | 1.51 |
| 14 | DB-GF/S3 | L3 | Sockets KIT | RCBO 16 A B 30 mA Type A | 16.0 | 2C+E 2.5 mm2 PVC | 8.9 | 16.1 | 1.76 |
| 15 | DB-GF/S5 | L3 | Sockets BED | RCBO 16 A B 30 mA Type A | 16.0 | 2C+E 2.5 mm2 PVC | 7.0 | 16.1 | 1.51 |

Ways 20, used 15, spare 5 (25 %).
Max demand 111.5 A single-phase equivalent, 24.5 kVA; incomer 40 A, 10 mm2 (Ib 37.2 A, vd 0.60 %).

Phase loads (sum of Ib): L1 58.2 A, L2 58.2 A, L3 58.2 A
